# UPS 사례 · 병렬운전과 과도상태 시험

병렬 UPS가 부하를 나눠 공급하는 상태에서, 부하가 갑자기 들어오거나 모듈 하나가 빠져도 출력이 이어지는지 확인했습니다. 시험마다 출력전압, 부하전류, 모듈별 전류를 한 화면에 같이 걸어 시간 관계를 봤습니다.

## 시험 항목

| 상황 | 본 것 | 캡처 |
| --- | --- | --- |
| 병렬운전 정상상태 | 모듈 간 RMS 분담 편차, 출력전압 파형 | [파형](./assets/evidence/ups_parallel_waveform.png) |
| 부하 투입 | 투입 직후 출력전압 진폭 유지, 분담 전류 변화 | [파형](./assets/evidence/ups_load_transient.png) |
| 모듈 분리 (Hot Swap) | 남은 모듈로의 전류 이관, 부하전류 합 유지 | [파형](./assets/evidence/ups_hot_swap.png) |

## 1. 병렬운전 정상상태

![병렬 UPS의 모듈 전류와 출력 파형](./assets/evidence/ups_parallel_waveform.png)

C1 출력전압 219.2 Vrms, C2 부하전류 10.07 A, C3·C4 모듈 전류 5.31 A·4.81 A입니다. 두 모듈 합 10.12 A가 부하전류와 맞고, 분담 편차는 평균 대비 약 ±5 %입니다.

## 2. 부하 투입

![부하 투입 전후 UPS 출력 파형](./assets/evidence/ups_load_transient.png)

C1 출력전압(218.9 Vrms), C2~C4 분담 전류(20 A/div)입니다. 0 ms에서 부하가 들어가면서 분담 전류가 약 ±10 A의 리플성 전류에서 약 ±25 A의 정현파로 바뀌고, 출력전압 진폭은 다음 주기에도 그대로 유지됩니다.

## 3. 모듈 분리 (Hot Swap)

![UPS 모듈 분리 시 전류 이관 파형](./assets/evidence/ups_hot_swap.png)

C1~C4 모듈 전류(50 A/div)입니다. −10 ms 부근에서 C3가 빠지고 나머지 세 모듈이 부하를 이어받습니다(각 약 48 A peak → 약 57~74 A peak, 합계는 거의 같음). 분리 직후에는 C1이 가장 많이 받고 있어, 분담이 다시 고르게 되는 구간은 이 화면(±100 ms) 밖입니다.

## 제어 쪽 기록

- 순환전류 원인 분리(PWM carrier 시간 오차 → 고주파, 전압 지령 위상 오차 → 저주파), ALS·3C 분담 방식 비교: [UPS 병렬운전과 순환전류 억제](../../studies/전공학습/02_제어시스템_설계/projects/03_UPS_병렬운전_제어/)
- 인덕터 전류 / 커패시터 전류 피드백 비교, 부하전류 전향 보상: [3레벨 UPS 출력전압 제어와 부하전류 보상](../../studies/전공학습/02_제어시스템_설계/projects/02_3레벨_UPS_출력전압제어/)

---

캡처는 오실로스코프 화면입니다. 모듈 정격, 제어 파라미터, 고객·사이트 정보는 싣지 않았습니다.
