# UPS 병렬운전과 순환전류 억제

> 공개용 설계 기록. 통신 프레임과 제품별 파라미터는 제외했다.

## 문제 정의

UPS 여러 대를 병렬로 운전하면 용량을 늘리고 한 대를 정지·교체하더라도 운전을
이어갈 수 있다. 대신 각 인버터의 전압 지령, PWM carrier, 계측 오차가 조금만 달라도
부하에 전달되지 않는 순환전류가 생긴다. 병렬운전 제어에서 실제로 먼저 봐야 했던
값은 출력전압 하나가 아니라 모듈별 인덕터 전류와 전류 분담 오차였다.

## 적용한 제어 관점

각 모듈은 동일한 전압-전류 이중루프를 기본으로 두고, 모듈 사이의 전류 분담을 위한
보상 경로를 추가했다. 검토한 방식은 평균전류분담(ALS)과 Circular Chain Control(3C)
였다.

| 항목 | ALS | 3C |
|---|---|---|
| 전류 분담 기준 | 각 모듈 전류의 평균값 | 인접 모듈 전류를 연결한 환형 구조 |
| 장점 | 전류 분담 기준이 직관적 | 별도 master/slave 의존성을 낮출 수 있음 |
| 설계 시 확인점 | 모듈 수, 평균값 전달 지연 | 연결 순서, 통신 지연, 한 모듈 이탈 시 동작 |

두 방식 모두 전류 분담 보상만으로 끝나지 않았다. PWM carrier의 시간 오차는 고주파
순환전류를, 전압 지령의 위상 오차는 저주파 순환전류를 만들었다. 그래서 제어기
gain과 별도로 PWM 동기화와 위상 동기화 조건을 관리했다.

## 시험에서 본 항목

병렬운전은 정상 상태만 보면 문제가 잘 드러나지 않아, 아래와 같이 모듈과 부하가
바뀌는 조건을 중심으로 검증했다.

- 3상 평형 부하와 비선형 부하에서 모듈별 전류 분담
- 한 상에만 부하가 걸리는 불평형 조건
- 0%에서 50%, 50%에서 100%로 변하는 부하 급변
- 운전 중 한 모듈을 분리하고 다시 투입하는 hot-swap / hot-plug
- 정전 전환 시 출력전압과 주파수 변동
- PWM 동기 방식에 따른 모듈 간 시간 오차 비교

4대 병렬 조건에서 전류 분담 오차와 부하 급변 시 전압 변동을 확인했고, 모듈의
분리·재투입 과정에서 나머지 모듈이 부하를 이어받는지도 별도로 봤다. 이때 전류
분담 결과가 좋아도 전압 지령의 위상이나 PWM 동기가 흔들리면 순환전류가 커질 수
있어서, 통신 기반 보상만으로 문제를 해결하려 하지 않았다.

## 구현하면서 남긴 기준

1. 병렬 제어의 입력은 출력전압뿐 아니라 모듈별 전류, 동기 상태, 통신 유효성까지
   포함해야 한다.
2. 통신이 끊겼을 때의 fallback과 모듈 이탈 시 전류 지령 재분배 조건을 먼저 정한다.
3. 전류 분담 성능은 정상상태 RMS 값과 부하 급변 중 최대 편차를 나누어 기록한다.
4. carrier 동기와 전압 지령 위상은 제어 gain과 분리된 시험 항목으로 관리한다.

## 정리

병렬운전은 제어기 하나를 잘 튜닝하는 문제보다, 여러 제어기가 같은 시간축과 같은
전압 기준을 공유하도록 만드는 문제에 가까웠다. 이후 병렬 제어를 검토할 때는
전류 분담 알고리즘뿐 아니라 PWM 동기, 통신 지연, 모듈 투입·이탈 시나리오를 먼저
체크하게 됐다.
